within FluidDissipation.HeatTransfer.HelicalPipe;
function kc_turbulent_KC
  "Mean heat transfer coefficient of helical pipe | hydrodynamically developed turbulent flow regime"
  extends Modelica.Icons.Function;
  //SOURCE: VDI-Waermeatlas, 9th edition, Springer-Verlag, 2002, section Gc1 - Gc2
  //Notation of equations according to SOURCE

  //input records
  input FluidDissipation.HeatTransfer.HelicalPipe.kc_turbulent_IN_con IN_con
    "Input record for function kc_turbulent_KC"
    annotation (Dialog(group="Constant inputs"));
  input FluidDissipation.HeatTransfer.HelicalPipe.kc_turbulent_IN_var IN_var
    "Input record for function kc_turbulent_KC"
    annotation (Dialog(group="Variable inputs"));

  //output variables
  output SI.CoefficientOfHeatTransfer kc "Output for function kc_turbulent_KC";

protected
  Real MIN=Modelica.Constants.eps;
  Real turbulent=2.2e4 "Minimum Reynolds number for turbulent regime";

  SI.Diameter d_hyd=IN_con.d_hyd "Hydraulic diameter";
  SI.Area A_cross=PI*IN_con.d_hyd^2/4 "Circular cross sectional area";
  SI.Diameter d_s=IN_con.L/(IN_con.n_nt*PI) "Mean coil diameter";
  SI.Diameter d_w=sqrt(max(MIN, (d_s^2 - (IN_con.h/PI)^2)))
    "Mean helical pipe diameter";
  SI.Diameter d_coil=max(d_w, d_w*(1 + (IN_con.h/(PI*d_w))^2))
    "Mean curvature diameter of helical pipe";

  SI.Velocity velocity=abs(IN_var.m_flow)/max(MIN, IN_var.rho*A_cross)
    "Mean velocity";
  SI.ReynoldsNumber Re=max(1e-3, IN_var.rho*velocity*IN_con.d_hyd/max(MIN,
      IN_var.eta));
  SI.PrandtlNumber Pr=abs(IN_var.eta*IN_var.cp/max(MIN, IN_var.lambda));

  Real zeta_TOT=0.3164*max(turbulent, Re)^(-0.25) + 0.03*sqrt(IN_con.d_hyd/
      d_coil) "Pressure loss coefficient";

  //Documentation
algorithm
  kc := (IN_var.lambda/IN_con.d_hyd)*(zeta_TOT/8)*Re*Pr/(1 + 12.7*sqrt(zeta_TOT
    /8)*(Pr^(2/3) - 1));
  annotation (Inline=false, smoothOrder(normallyConstant=IN_con) = 2, Documentation(
        info="<html>
<p>
Calculation of the mean convective heat transfer coefficient <b> kc </b> of a helical pipe for turbulent flow regime.
</p>
 
<p>
Generally this function is numerically best used for the calculation of the mean convective heat transfer coefficient <b> kc </b> at known mass flow rate.
</p>
 
<h4><font color=\"#EF9B13\">Restriction</font></h4>
<ul>
<li> turbulent regime (Reynolds number &ge; critical Reynolds number <b> Re_crit </b>) </li>
<li> neglect influence of heat transfer direction (heating/cooling) according to <i> Sieder and Tate </i> </li>
</ul>
 
The critical Reynolds number <b> Re_crit </b> in a helical pipe depends on its mean curvature diameter. The smaller the mean curvature diameter of the helical pipe <b> d_mean </b>, the earlier the turbulent regime will start due to vortexes out of higher centrifugal forces.
 
<h4><font color=\"#EF9B13\">Geometry </font></h4>
<p>
<img src=\"modelica://FluidDissipation/Extras/Images/heatTransfer/helicalPipe/pic_helicalPipe.png\">
</p>  
 
<h4><font color=\"#EF9B13\">Calculation</font></h4>
The mean convective heat transfer coefficient <b> kc </b> for helical pipes is calculated through the corresponding Nusselt number <b> Nu </b> according to <i>[VDI 2002, p. Ga 2, eq. 6]</i> :
 
<pre>
    Nu = (zeta_TOT/8)*Re*Pr/{1 + 12.7*(zeta_TOT/8)^0.5*[Pr^(2/3)-1]},
</pre>
 
<p>
where the influence of the pressure loss on the heat transfer calculation is considered through
</p>
 
<p>
<pre>
    zeta_TOT = 0.3164*Re^(-0.25) + 0.03*(d_hyd/d_coil)^(0.5) and
</pre>
</p>
 
<p>
and the resulting mean convective heat transfer coefficient <b> kc </b>
</p>
 
<p>
<pre>
    kc =  Nu * lambda / d_hyd
</pre>
</p> 
<p>
 
<p>
with
</p>
 
<p>
<table>
<tr><td><b> d_mean                     </b></td><td> as mean diameter of helical pipe [m],</td></tr>
<tr><td><b> d_coil = f(geometry)       </b></td><td> as mean curvature diameter of helical pipe [m],</td></tr>
<tr><td><b> d_hyd                      </b></td><td> as hydraulic diameter of the helical pipe [m],</td></tr>
<tr><td><b> h                          </b></td><td> as slope of helical pipe [m],</td></tr>
<tr><td><b> kc                         </b></td><td> as mean convective heat transfer coefficient [W/(m2K)],</td></tr>
<tr><td><b> lambda                     </b></td><td> as heat conductivity of fluid [W/(mK)],</td></tr>
<tr><td><b> L                          </b></td><td> as total length of helical pipe [m],</td></tr>
<tr><td><b> Nu = kc*d_hyd/lambda       </b></td><td> as mean Nusselt number [-], </td></tr>
<tr><td><b> Pr = eta*cp/lambda         </b></td><td> as Prandtl number [-],</td></tr>
<tr><td><b> Re = rho*v*d_hyd/eta       </b></td><td> as Reynolds number [-],</td></tr>
<tr><td><b> Re_crit = f(geometry)      </b></td><td> as critical Reynolds number [-].</td></tr>
</table>
</p>
 
<h4><font color=\"#EF9B13\">Verification</font></h4>  
<p>
The mean Nusselt number <b> Nu </b> representing the mean convective heat transfer coefficient <b> kc </b> is shown below for different numbers of turns <b> n_nt </b> at constant total length of the helical pipe. 
</p>
 
<p>
<img src=\"modelica://FluidDissipation/Extras/Images/heatTransfer/helicalPipe/fig_helicalPipe_kc_turbulent_KC_cpr.png\">
</p>
 
<p> 
The convective heat transfer of a helical pipe is enhanced compared to a straight pipe due to occurring turbulences resulting out of centrifugal forces. The higher the number of turns, the better is the convective heat transfer for the same length of a pipe. Therefore there have to be a higher mass flow rate for lower number of turns to achieve the same Nusselt number <b> Nu </b> at inverse calculation.
</p>
 
<p>
The dependence of the mean Nusselt number <b> Nu </b> on fluid properties is shown for different Prandtl numbers <b> Pr </b> in the following figure.
</p>
 
<p>
<img src=\"modelica://FluidDissipation/Extras/Images/heatTransfer/helicalPipe/fig_helicalPipe_kc_turbulent_KC_cnt.png\">
</p>
 
<p> 
Note that a minimum mean Nusselt number <b> Nu </b> is necessary for a successful inverse  
calculation. A Nusselt number as input shall not be below an asymptotic Nusselt number for  
mass flow rates going to zero (see figure in <a  
href=\"Modelica://FluidDissipation.HeatTransfer.HelicalPipe.kc_laminar\"> kc_laminar </a>). There will be no convergence in inverse calculation for the unknown mass flow rate  
if a Nusselt number is below the minimum Nusselt number due to mathematical feasibility.
</p>
 
<p> 
Note that the verification for <a href=\"Modelica://FluidDissipation.HeatTransfer.HelicalPipe.kc_turbulent\">kc_turbulent </a> is also valid for this inverse calculation due to using the same functions. 
</p>
 
<p> 
Note that the ratio of hydraulic diameter to total length of helical pipe <b> d_hyd/L </b> has no remarkable influence on the coefficient of heat transfer <b> kc </b>.
</p>

<h4><font color=\"#EF9B13\">References</font></h4> 
<dl>
 <dt>GNIELINSKI, V.:</dt> 
    <dd><b>Heat transfer and pressure drop in helically coiled tubes.</b>. 
    In 8th International Heat Transfer Conference, volume 6, pages 2847?2854, Washington,1986. Hemisphere.</dd>
</dl>
</html>
 
 
"));
end kc_turbulent_KC;
